**Project:** UPS System Commision Saturday August 17th 2024 **Ticket Number:** #158116 **MOP Number:** MOP158116 1 **1 Site/Name Designation** PLA1 (1009 Jupiter) **2 Requested By:** [ ] Customer [X] Project [] Maintenance [ ] Other **3 Prepared By:** Michael Collins **Company:** Global IP Networks **4** Scheduled Window **Start:** 08/17/2024 @ 08:00 am **End:** 08/17/2024 @ 05:00 pm 

# MOP Signing Authority 

The job has been reviewed and agreement has been reached on the methods and procedures to be followed to complete the work items covered by this MOP. 

## Mandatory Signatures 

Company: **e2 Power** Name: ______________________________ Signature: _____________________ Date: ______________ Company: **Global IP Networks** Name: ______________________________ Signature: _____________________ Date: ______________ Company: **McBride Electric** Name: ______________________________ Signature: _____________________ Date: ______________ 


**Project:** UPS System Commision Saturday August 17th 2024 **Ticket Number:** #158116 **MOP Number:** MOP158116 1 

# MOP Parties Involved and Designation 

 Step Description or Document Number Responsible Party E2 Power GIPN McBride Electric Initial 

1. (^) **Visual Inspection** x 2. Inspect input, output, bypass, battery, and ground wiring. (^) x 3. Inspect maintenance bypass cabinet and control wiring. (^) x 5. Inspect UPS cabinet and control wiring. (^) x 6. Record equipment label information. (^) x 7. Record environmental conditions. (^) x 8. Inspect and record accessories installed (^) x 9. (^) **Energize Equipment Checks** x 11. Energize input and verify proper voltage and phase rotation. (^) x 12 Verify proper power supply voltages. (^) x 13. Verify Pre-Charge Test. (^) x 14. Record firmware. (^) x 15. Verify proper battery voltage and polarity (^) x 17. Verify battery set-up configuration. (^) x 18. Turn on the unit and verify proper inverter voltages. (^) x 


19. Verify battery charge voltage. (^) x 20. Verify unit transfers properly **From Bypass** (^) x 21. Verify unit transfers properly **To Bypass** (^) x 22. Verify unit transfers properly **To Maintenance Bypass** (^) x 23. Verify unit transfers properly **From Maintenance Bypass** (^) x 24.. Verify unit transfers properly **Operation on battery** (^) x 25. Verify unit transfers properly **Fault transfers** (^) x 26. Verify RemotEye operates properly (^) x 27. Set date and time (^) x 28. Clear log history (^) x 


**Project:** UPS System Commision Saturday August 17th 2024 **Ticket Number:** #158116 **MOP Number:** MOP158116 1 

# MOP Project Completion 

## I hereby declare and witness that this project has been successfully completed by all parties to the best of 

## their ability and effort, and will hold GIPN free and clear from any liability and responsibility resulting from 

## this project. 

## GIPN Authorized Signature: 

## ______________________________________ 

## Name: ________________________________ 

## Date: _________________________________ 

## e2 Power Authorized Signature: 

## ______________________________________ 

## Name: ________________________________ 

## Date: _________________________________ 

## McBride Electric Authorized Signature: 

## ______________________________________ 

## Name: ________________________________ 

## Date: _________________________________ 


